医院综合能源系统：V21 后续模型完善任务（建议版本 V22）

仓库：https://github.com/HanqinXie/ies_hospital

请直接在仓库中完成下一轮模型修正、必要的运行验证和代码交付。不要只回复计划或审查意见。本轮目标是把模型做扎实，暂不写论文，不制作图表，不扩展投稿材料。

一、最终目标与工作边界

最终要形成一个供能过程自洽、故障后行为合理、方案比较公平的医院综合能源系统模型，能够回答：
1. 正常和故障条件下，电、热、冷分别从哪里来，受哪些设备和供电路径限制，实际交付给哪些等级的负荷。
2. 关键服务为何中断，原因是能源不足、设备能力不足、输配路径失效、启动/切换/通信时延，还是可以改进的运行安排。
3. UPS、蓄冷及不同运行安排实际改善了什么，改善需要付出多少能源、一般服务、费用和排放代价。
4. 哪些结论已经由实际运行支持，哪些仍依赖研究假设或尚未通过验证。

继续采用现有四个优先等级与电、热、冷三类服务的主体结构。重点闭合“能源—设备状态—转换—必要辅助用电—实际服务—剩余库存”的关系，不要求扩成真实医院的完整管网、电磁暂态或临床安全认证模型。

基本要求：
- 保留可靠性优先于经济性、经济性优先于排放的总体原则；关键服务与一般服务的具体排序须清楚。
- 不使用 MPC，不引入机器学习预测器。
- 在线决策只能使用当时可观测的状态、已发生的事件、已知设备参数和已知启动/切换时间。不得读取未来故障、真实维修完成时间、事件终点、后续负荷真值或场景标签来决定动作。
- 场景发生器可以持有完整事件日程；控制器不得通过共享对象、辅助函数或诊断上界间接取得未来信息。
- L1 为单一初始故障，L2 为初始故障加明确的继发事件机制，L3 为无初始故障的需求增加，L4 为故障与需求增加组合。共同物理依赖在各类中都应成立；不要为了区分标签关闭基本物理关系。
- 不要求 A 战胜 C 或 F。复杂策略没有实质价值时，允许简化、合并或淘汰，但保留旧版本身份与历史结果。
- 算力充足，可以进行必要的重构和针对性试验；工作量以解决具体模型问题为准，不以增加轨迹数量、测试数量或审查文件数量为目标。

二、接续现有成果，不覆盖历史

先检查工作区、分支、提交、未提交修改及适用的仓库说明，在不覆盖用户工作和 V21 成果的前提下建立新分支，例如 sci-v22-model-closure。

已知基线：
- V21 分支：sci-v21-engineering。
- V21 报告绑定的科学核心提交：a5d3ed762e616b0c2537c74971753380999b0d4d。
- 上次审查时该分支 HEAD：298ec4a1e8b6bdb96ba4cd5ce0cb741016958731。
这些是定位依据；如工作区已有更新，先查明继承关系，不机械回退，也不要误从较旧 main 开始。

优先阅读：
- docs/v21/SCI_ENGINEERING_REPORT.md
- docs/v21/MODEL_SPECIFICATION.md
- docs/v21/ASSUMPTIONS_AND_LIMITATIONS.md
- docs/v21/SOURCE_AND_CAPACITY_FINDINGS.md
- docs/v21/TEMPERATURE_VALIDATION_REPORT.md
- docs/v21/DEVELOPMENT_PARAMETER_SELECTION.md
- docs/v21/SCENARIO_AND_POLICY_PROTOCOL.md
- 对应原始结果、配置及复现入口。

重点代码：
- tools/sci_engineering/environment.py、storage.py、auxiliary.py、service.py
- tools/sci_engineering/policy.py、planner.py、temperature_validation.py
- tools/operating_response/physical_balance.py
- tools/model_closeout/ 与 tools/execution_recovery/
- src/hospital_ies/state_transition.py

先把下述问题逐项标为“源代码已确认”“已有现象、原因待定位”“旧代码线索在当前版本已失效”。不要把审查线索直接当成最终根因，也不要重新审计所有无关模块。

V21 已有的辅机依赖、有限库存、执行许可、启动与切换时钟、实际能量结算等成果应当继承。不要因本轮发现问题而整体退回早期模型。

三、第一优先级：修正储能运行逻辑

A. UPS 的桥接用途与实际调度应一致

V21 中已有一例：DG 在 30 min 已接续且具有更高可执行供电能力，UPS 仍持续放电至约 36.08 min。代码中 UPS 放电没有相应边际费用，而 DG 有费用。这符合旧目标函数，但是否符合“保留再次切换的桥接能力”，需要修正并验证。

请完成：
1. 明确 UPS 服务范围、放电功率、可用电量、充放效率、允许回充来源及桥接用途。
2. 根据当前关键需求、实际已就绪的供电路径和已知切换时间，定义可解释的桥接库存目标；不要用真实剩余停电时长计算。
3. 当前关键失供优先于保留库存；当 DG 或其他电源已实际稳定接管且有能力时，合理保留或恢复桥接库存。
4. 不强制“DG 接上后 UPS 永久不能放电”，也不要仅靠一个任意大的放电惩罚掩盖问题。允许在可解释条件下使用库存，但要说明与燃料、服务和再次切换能力的取舍。
5. 以短启动/切换配置和原较长等待配置分别检验，不能把原 15 min 等待作为普遍设备事实。

至少验证“首次失电—DG 启动与接管—再次电源扰动或回切”的连续过程。应报告实际电源状态、实际功率、UPS 库存、关键失供和回充消耗，不能只验证最终 SOC。

B. 蓄冷应响应实际缺冷，不能仅由电网和塔的二元状态决定

V21 的 _storage_ports 中，电网健康且 TOWER 可用率大于零时，蓄冷通常被设为只能充冷。由此可能排除“塔部分降额但仍非零”或“电制冷机不足但电网和塔健康”时的有效放冷。

请完成：
1. 根据当前可执行制冷能力、实际关键冷需求、库存、充放功率以及泵和风机的可用状态确定运行模式。
2. 在供电正常但实际关键冷量不足时，允许满足条件的蓄冷参与供冷。
3. 充冷必须有真实剩余冷量和电力，不能挤占已经锁定的服务。
4. 保持充放互斥；可用少量模式枚举或其他清楚可靠的方式实现，不必为了这一点引入复杂控制框架。
5. 防止微小损失引发无意义的频繁充放切换；如增加滞回或最短保持时间，应有参数说明且所有方案共用。
6. 泵、风机、供电路径或库存不满足时，不得产生虚假交付冷量。

C. 统一储能在规划、可行性判断和实际执行中的能力

审查储能端口是否在上层安排、关键服务可行性检查、本地执行和库存结算中保持一致。不能执行层能用而上层判断完全忽略，也不能上层假定可用而执行层禁止。

模式试探和可行性计算不得提前扣减或回充库存；只按实际执行积分记账。保持容量、功率、效率、损失和时间分段一致。初始库存的计费边界、实际回充以及终点剩余库存须明确，不得把少留库存直接解释成运行经济性改善。

这些共同规则对所有策略相同，不得仅给 A 新的储能权限。

四、第一优先级：补齐能源站自身必要辅助用电

V21 已有建筑风机和输配泵依赖，但锅炉燃烧、给水及控制等站用电未独立闭合；GT 启动电源条件也需要明确。因此，一些失电期间的热服务收益仍以锅炉能够静态产汽为条件。

本轮补齐最小必要模型：
1. 区分建筑侧风机/输配泵与能源站自身辅助用电。先核对已有设备系数包含什么，避免重复计量。
2. 对影响主要结论的锅炉站用电，采用有来源的参数或明确的研究范围；可先用固定项加负荷相关项的聚合表达，不必逐个建模风机、电机和控制柜。
3. 明确供电范围与路径。建筑侧 H1 UPS 不能自动被认为能够给锅炉、GT 或 DG 启动系统供电。
4. 对需要独立启动电源或控制电源的设备，明确其容量/能力、可用性及适用的持续时间。若采用独立电池等假设，应显式登记；若不研究其耗尽过程，应限定该假设的适用边界。
5. 防止无启动电源却自行启动，或依靠尚未启动设备自身产电完成启动的循环依赖。
6. 站用电中断时，相关持续供能和恢复过程必须服从声明的设备条件。必要时采用聚合的停机/重启时钟，不要求完成全站黑启动仿真。

参数暂缺时，主动查找可追溯的原始资料或官方技术资料；仍不足则给出透明的条件假设和有限敏感性，不编造实测值，不以等待完美数据为由停止其他修正。

验收必须包含：
- 建筑侧有 UPS，但无相应站用电时，不能无条件获得锅炉产汽或机组启动能力。
- 具备明确的站用电与启动路径时，能够按真实时序恢复。
- 同一份辅助电不同时藏在原负荷中又新增一次。
- 用新模型复核原 H1 冬季热收益，说明哪些仍成立、哪些减小或消失。

五、第一优先级：解释并修正异常失供，不能先认定根因

A. 067 类“库存未耗尽先失供”

已有 600 kWh 轴功当量预算案例：375 min 再次失供，库存约在 386.67 min 才归零；375 min DG 实际功率约 63.00 kW，低于报告列出的必要供电约 69.13 kW。另有 150 kWh 案例也需对照。

这些是待定位现象，不证明全部缺口都能避免。“尚有库存”不等于“当前一定有足够可执行功率”。

请从失供前的真实状态复现，逐项核清：
- 当前各等级电、热、冷需求及必要辅机用电；
- DG 机械/电气状态、可用端口功率、轴功损失与剩余预算；
- 指令生成、到达、生效、过期时间及当时有效功率许可；
- 实际绑定的硬约束、备用偏好、准备目标和其他目标顺序；
- 转换设备、泵、风机是否有可执行的供能路径。

注意：代码中的 remaining_kWh / dt_h 不能单独作为根因证据，实际执行模式可能另有覆盖或分段处理。必须沿实际调用路径核实。

区分三种分析：
1. 当时原策略的实际执行。
2. 当时同样信息、同样执行权限和时延下的合法替代动作。
3. 放宽部分条件得到的后验乐观物理上界。

若找到可改进动作，必须放回原执行流程验证；若需要更早的准备，应证明当时已有信息足以触发，不能事后利用已知故障终点重写历史。
若未找到替代动作，只能说明检索范围内未找到，不能自动宣称全局物理不可能。

如果根因是共同执行、许可或目标顺序问题，修共同层；如果是能源或设备约束，就保留真实失供并解释。不能直接提高 DG 容量、添加能量或放松数值容差“解决”案例。

B. GT 最低出力、无倒送与局部隔离

复现 V21 中小时边界最低出力变化后机组隔离、随后约 15 min 缺冷的案例，以及 GT/ABS 与 EC/锅炉准备不协调的相关案例。

核查：
1. 一次 held-port 候选失败，是否被过早解释成整个系统不存在合法运行方式。
2. 在当时可达状态和权限内，是否存在少量机组组合调整、已有转换端口调整或合理提前准备。
3. 小时输入阶跃是否触发了不合理的连锁动作。若要调整输入插值方式，应说明物理理由并作为所有策略共同的模型改动，不能仅平滑不利案例。
4. 联锁实际执行、计划许可和恢复时间是否一致。

保留一个确实没有合法电力消纳路径、需要退出机组的负例。不得通过虚构弃电负荷、额外外送能力、可用容量不足的储能充电口或放松最低负荷要求来消除失供。
现有 15 s 开放切换间隙与 15 min 转换许可等待是不同问题，应分别说明，不能统称数值误差。

六、第二优先级：整理策略的实际差异与公平比较

先修共同物理环境，再讨论是否需要复杂策略。不要立即重跑全部历史情景。

A. 先核对五方案实际在改变什么

输出一份紧凑的配置和执行差异说明，覆盖 R/M/F/C/A 的：
- 当前实际生效的参数与未使用字段；
- 目标层顺序及激活条件；
- 备用规则、准备规则和释放规则；
- 指令、到达许可、实际动作和共同本地恢复权限。

所有方案共用同一物理模型、硬件、初态、预热、外生事件、信息边界、时延、执行器、联锁和保护。策略身份不得进入物理分支。

如果 R 是规则上层加共同本地优化执行，应准确说明，不能称整个闭环完全没有优化。检查共同执行层是否消除了策略差异，但不要仅凭结果接近就断定发生了覆盖。

完整策略允许存在多个设计差异；如果要说明某一机制的作用，必须另做固定底座的对照。F/C/A 当前不一定只差备用时长，不能做错误的单因素归因。

B. 机制开关必须名实一致

V21 中：
- critical_preparation_first=False 可能只是把准备目标后置，并非关闭准备。
- reserve_enabled=False 仍可能保留共同的持续供能偏好，并非移除全部备用含义。

你可以选择：
1. 保留实现，明确研究“额外关键备用偏好 × 准备目标排序”；或者
2. 实现真正有/无该机制的对照，撤掉对应目标、约束或状态更新。

不要为了做消融移除共同物理保护或赋予不同执行能力。四格比较必须使用同一底座。每个开关至少有结构检查和一个有判别力的小案例；未激活或未绑定的开关如实说明，不能靠修改标签完成任务。

C. A 的释放条件应有工程含义

A 不能仅因等待达到固定时间且某些设备标志为 ready，就假定替代供能足以支撑关键服务。检查电、热、冷同时满足所需的实际路径、辅机和余量；只能用当前状态与已知设备时钟作判断。

沿“条件触发—约束变化—发出指令—到达许可—实际供能—服务结果”检查机制。A/C 接近可能是机制无效、未绑定、作用被共同层覆盖，也可能就是受测工况下合理等效，需要证据区分。

允许最终保留 C/F，或把 A 简化为一个可解释的条件释放变体。不能通过弱化对照、改变场景或特殊供能权限制造 A 的优势。

D. 引入工程等效判断，避免微小差值支配选策

严格区分：
- 求解可行性容差；
- 数值比较阈值；
- 物质性缺口的判定；
- 策略选择时的工程等效范围。

保留原始精度和微小值，不清零、不放宽守恒或设备约束。
在新的正式比较前，根据负荷尺度、数据精度、时间分辨率和可重复数值误差，登记具体、带单位的工程等效规则，不能只写“采用合理阈值”，也不能反推一个使 A 获胜的阈值。

V21 开发比较中曾出现约 0.05 Wh 的关键 ENS 差异与约 22 kWh 一般服务差异并存。不能让这种微小优势未经工程判断就自动决定策略优劣；也不能用费用降低抵销实质性的关键服务恶化。

P0/P1 的六个等级—载能分量、联合中断、最长连续中断和恢复时间应分别保留。不要跨载能抵销，也不要让均值掩盖严重个案。如果候选各有取舍，给条件性选择或保留多个方案，不强制唯一赢家。

七、第二优先级：把其他已知缺口收敛到可用边界

A. L2 继发事件与保护含义

V21 曾出现 GT 实际功率约 125.75 kW，却因叠加未满足需求代理得到大于 1 的应力值并触发模拟跳闸的案例。这不是“实际电功率超过额定值”的证据。

请明确区分并记录：
- 外生故障；
- 上游失效造成的功能不可用；
- 实际硬约束或明确保护机理导致的退出；
- 研究应力代理触发的模拟继发故障；
- 普通运行联锁/调度停机。

核清触发量、阈值、持续时间、设备当时状态、退出条件、复归条件和实际供能影响。
如果保留研究应力机制，必须给出公式、参数来源或假设范围及适用解释；不能仅改名称就宣称完成真实过载保护建模。若现有量无法支撑该机理，可将其隔离为假设性敏感性分支，并以可解释的依赖失效作为共同物理关系。

用少量“触发、接近但不触发、通过合法运行调整避免触发、恢复/复归”的确定性案例检验。条件不支持某种避免动作时如实说明。不能任意降低阈值来制造传播，L2 也不要求每例实际发生继发跳闸。

B. 辅助用电分摊敏感性

原 0.75/1.25 扰动出现过四条构造失败，包括缺少重新分配入口、P3 余量为负。它们不是已经完成的物理轨迹，不得填作零失供或成功。

区分：
1. 同一总辅机用电在等级之间重新分配：非负、归属合理、总量守恒。
2. 设备实际耗电增加/减少：总电需求确实变化，单独进入能量账。

建立显式的合法构造入口。原本已全部分配给 P0 的风机份额，不应在固定总量下强乘 1.25；不可行输入应在运行前明确拒绝，不得裁剪负数掩盖问题。

至少检查基准、两个预先确定的可行扰动点、一个故意不可行点，并在正常和相关辅机故障中核对实际影响。旧失败保留，新增版本结果另记，不需要做庞大的连续参数扫描。

C. 温度模块：先修输入与恢复能量，再决定是否增加热状态

V21 夏季 4 h 停冷检验中，原代理全尾段 RMSE 约 2.927 ℃，最大误差约 7.361 ℃，首次越过研究判据晚约 140 min。当前不能用它作定量温度保障结论。

请完成一次受限但实际的模型修正：
1. 优先复用已有 EnergyPlus 配对数据，核对时间/DST、实际显热输入、总冷量与显热口径、初始状态、通风和恢复段。关闭盘管不等于全部空气传热都为零。
2. 恢复时不重置室温，不凭空消除热状态。主动恢复需要的附加冷量应进入真实冷源、泵、风机及电耗；被动散热则由明确热平衡体现。
3. 先修现有低阶模型，只有确认结构性误差后才增加一个有明确物理含义的热状态；不做机器学习拟合或高阶模型搜索。
4. 修改前确定本项目的数值验收目标，覆盖事件期与恢复期 RMSE、最大误差、越限时间和恢复时间，不能只用平均误差。
5. 这些是研究精度与研究判据，不是临床安全标准。
6. 不用已查看结果再宣称新的独立验证；旧数据可用于诊断和回归。若需新验证，使用未参与选择的少量日期/窗口，并说明仍是同一原型的模型间对照。

本轮不增加湿度、压差、感染控制或全院房间细分。如果有限修正后仍未通过，保留实际失败，明确温度模块仅作探索性输出，不能抵销冷量未满足，也不能作为关键保障策略的决策依据。继续完成供能主线，不为温度分支无限延期。

D. 保持量纲和数据来源名实一致

DG 的轴功当量预算不能直接称为真实柴油油箱容量。历史价格不能写成当前运行价格。已有年度负荷与容量核对可以复用；只更新受本轮修改影响的部分，不重复做无关审查。

八、执行顺序与最小验证安排

按以下顺序自主推进，不在每个阶段停下来等待确认：

阶段 1：定位与最小复现。
保留历史版本，整理有效配置，复现 UPS/蓄冷、站用电、067 和 GT 联锁相关问题。先使用 C 及复现反例所需的其他策略，不立刻全组合铺开。

阶段 2：共同模型修正。
先完成储能、必要站用电、控制与实际执行不一致等问题。每项以“最小反例—修改—受影响回归”推进。必要时可重构相关模块，但不要无理由重写整个项目。

阶段 3：策略、L2、分摊与受限温度修正。
共同模型稳定后，修复真正影响策略解释的问题。可并行处理接口独立的工作；策略整合必须使用同一最终共同环境。

阶段 4：一次集中回归与模型交付。
覆盖以下必要过程：
1. 冬夏正常运行：无新增非物理短缺，电/热/冷及库存账闭合。
2. 初次失电、DG 接管、再次扰动或回切：UPS 功率与库存用途合理。
3. 电网健康但冷机不足、塔部分降额：蓄冷能合法支持。
4. 无泵电/无风机路径/空库存：不能虚构冷量交付。
5. 建筑侧 UPS 与能源站启动/站用电范围不同：设备行为符合供电条件。
6. 067 与 150 kWh 类反例：明确根因、修复效果或仍然失供的边界。
7. GT 最低出力与无倒送：验证合法替代，也保留必须退出的负例。
8. 机制开关与条件释放：确认有效差异，记录未绑定情形。
9. L2 事件链和辅助电合法/非法扰动。
10. 温度修正后的实际误差、恢复冷量及是否通过既定目标。

这些是覆盖要求，不是要求把全部维度笛卡尔相乘。首批以几十条有判别力的实际轨迹为宜；最终按改动影响范围覆盖五方案和必要硬件配置。可以扩大，但每次扩展都应解决一个具体剩余问题，不为凑数量重跑 2778 条。

测试应检查物理守恒、设备依赖、命令与执行时序、关键反例及信息隔离，不以检查文件存在、复制实现公式或增加大量快照代替有效验证。
新用例、正常用例和受影响的既有测试通过后，完成一次必要的集中检查即可。文档修改不触发物理重跑。

如果报告中的原始案例资料不在当前环境，先从仓库或已有明确路径定位；仍不可得，则说明缺少什么，并用可追溯重建或最小构造例推进其他修复，不能冒充精确复现。

V21 final12 已经被查看并用于本轮改进，对新版本只能作已见回归资料。若要对新策略作独立效果主张，应在模型、参数和选择规则冻结后，一次性使用小批未参与开发的背景；覆盖整个预热、事故和恢复窗口的独立性。没有条件时，诚实交付开发/回归验证，不伪造“独立终验”。

九、交付与完成标准

请交付实际改动和可复现结果，保持材料紧凑：
1. 新版本代码、默认配置、必要测试与清楚的分支/提交。
2. 一个简短的模型变更说明：原问题、修改原因、实际变化、影响范围。
3. 可直接运行的最小验证入口与案例配置。
4. 修正前后数值对照数据，至少包含关键/一般服务、库存、实际设备功率、费用/排放及必要事件时序；不存在某项数据时明确说明。
5. 一个模型验证报告，逐项标记已修复、验证通过、条件成立、仍未解决、缺少证据，并列出具体下一步。

保留旧结果，不覆盖、不倒填、不删除失败轨迹。新结果使用新模型身份；历史运行次数和本轮实际运行次数分别记录。沿用已有必要的复现信息即可，不另建庞大审计系统、图件目录或交付包装流程。

完成标准：
- 主要供能与库存守恒，源侧和建筑侧必要供电关系清楚。
- 已列出的异常过程获得实际解释；能修的问题已修，不能修的有明确约束或证据边界。
- 五方案处于相同物理与执行条件，机制开关有实际含义。
- 不再凭极微小指标差异强行选择复杂方案。
- 温度和 L2 的结论严格限制在已经支持的范围内。
- 可以用少量明确命令复现关键问题、修复及保留的失败条件。

最终用工程语言回答：
“实际修了哪些供能问题？避免了哪些中断？付出了什么代价？哪些问题仍存在、为什么？当前模型哪些部分可以继续用于研究，哪些还不能作定量结论？”

不要以“代码已提交”“测试全部通过”替代这个回答。不要以补写局限性代替能够完成的模型修正。也不要承诺所有故障都不中断。

常规实现、参数范围登记、针对性重跑、回归和必要重构都已授权，请持续完成。只有确实缺少不可替代的输入或碰到破坏性/外部发布边界时才提出具体问题；先完成所有不受影响的工作。本轮不要求发布、合并主分支或制作论文图表。

