医院 IES V25：温度输出口径修正、有限能源接续与保障用途完善
日期：2026-10-26
目标：先把模型及其工程解释做正确；本轮不写论文、不制图，不引入 MPC 或学习预测器。

一、工作起点与授权

1. 接续真实本地 V24：sci-v24-engineering-completion，交付 HEAD=c54f852120f57acf133609d81f35a4229b0f3d89。最终发布科学源码 SHA=c8fc844dcad5a6ed59968bf548a7a62b95157d4c91f5fb4af52a377670d2f776；原28项输入聚合SHA=659ecc488bda87c9338afde283cbb74135ca2ebdf2769ce463d0e61f0c6288d8。先确认实际工作树，不用较旧远程main覆盖本地成果。
2. 新建本地V25分支或隔离工作树，保留V24源码、原始输入、旧结果和真实失败。新产物放新的D/E盘目录。可以自主做必要重构、有限参数辨识、EnergyPlus派生输出、回归和受影响重算；无需每个小步骤请求用户确认。一个人负责共享物理核心写入；温度和独立核对可并行。不要push、合并main或发送外部消息。
3. 本任务授权针对新发现的温度输出口径问题重新开展有界辨识，替代V24“本轮停止结构扩展”的阶段性停止点；不取消守恒、因果、服务、原始证据和精度门槛。
4. 坚持原设备、路径、许可、响应延迟、P0–P3服务判据与真实结算。在线不得读真实未来故障、修复终点、未来负荷或EnergyPlus未来墙温/内部步长。排放仍只作原条件下的事后评价。
5. 不以增加容量、缩短原硬件启动/转供时间、放宽保护或温度阈值、换事故或删难例制造改善。可以明确新增运行规则，但必须保留V24规则作为同物理对照，不将规则改进冒充守恒修复。

二、已有结论：这些部分可以关闭，不要再重做全面审计

外部独立审查已经实际读了V24压缩包并复算原过程：
- 26个最终运行、2762个实际连续区间；14条无冷库Source01+12条修后蓄冷Source02的真实来源一致。
- 12载体请求/交付/缺供积分最大差约6.37e-12 kWh，库存约2.13e-14 kWh，DG扣账约2.84e-14 kWh；费用重组、时间、初末库存一致。
- Source02十二条蓄冷过程的1453个区间，选中动作与合法候选一致，无同时充放、无未付泵电的冷流；正充冷均满足逐载体服务上界，正放冷均有准入证据。
- V23风机不可达时遗漏合法回充已修；Source01健康期纯费用放冷—维护回充循环已由Source02修好。charge-only必要消纳、近满滞回例外、当前负荷缓存与失败记录都保留。
- 原67案例复归、库存耗尽后微脉冲、真实60秒恢复确认、供能与额外恢复冷量的独立记账、塔容量显式kW口径不应再次作为新问题重做。
- 26/26完成不是整个模型或真实医院已验证。交付1046 passed/1 skipped是原环境记录，外部审查没有在本机重跑Gurobi或EnergyPlus。
- 14条旧无冷库结果的复用已有明确影响范围证明，不要只因版本名称变化将全部旧场景重算。
- 本轮外部诊断文件在本任务包evidence目录；只作可复算反证和定位依据，不代替你本机修复后的实际运行。

三、P0：先修温度计算值与参考输出的定义不一致

这是本轮已经发现的具体方法问题，优先于继续增加热状态数或宣称只能等待医院实测。

当前代码：
- tools/model_correctness_v23/thermal_data.py VARIABLES.temperature_C读取Zone Mean Air Temperature。
- tools/model_correctness_v23/thermal_model.py predict返回每个10min区间推进后的末状态；bounded_fit直接把它与上述温度差比较。
- tools/engineering_completion_v24/thermal_low_order.py predict及bounded_fit同样采用末状态。
- EnergyPlus26.2的Zone Mean Air Temperature在zone timestep内由各HVAC子步温度按子步时长加权；它不是一般情况下的10min末时刻温度。
- 官方源码HVACManager.cc中ZTAV += ZT * TimeStepSys / TimeStepZone；HeatBalanceAirManager.cc的calcMeanAirTemps令MeanAirTemp=ZTAV。必须核对实际使用版本。

已有无重新拟合的离线反证：
使用包内真实OR1 HVAC子步热流和同一组冻结三状态参数，仅比较同一轨迹的不同温度输出口径：
- 7/20夏季2h：最大误差2.057499→1.326299℃；事件RMSE0.652631→0.267973℃；恢复时间误差仍50min。
- 7/20夏季6h：最大误差2.057499→0.674313℃；事件RMSE0.394371→0.195200℃；恢复时间误差仍50min。
箭头是“子步推进后每10min末点”对“相同轨迹按真实子步时长加权后的温度”；不是原10min forcing结果与新forcing混比。两组都未满足恢复20min门槛。原M23和固定2R2C在改口径后部分误差反而扩大，说明不能保留原拟合参数、只改输出就宣布修好了。
evidence/thermal_observation_probe.py可对解压的V24审查根目录运行；它只读原参数和数据，不执行fit、EnergyPlus或IES。

具体工作：
A. 先落实温度输出定义。优先读取已有原ESO/SQL中的真实Detailed输出；不足时，仅对原1/22和7/20的正常、2h、6h工况增加所需输出，最多先补这六个原工况，不换事故、不改Timestep、不改变设备尺寸。一次输出四个OR区域，包含Detailed Zone Air Temperature、Timestep Zone Mean Air Temperature及匹配的实际H/C热流。
B. 证明Detailed温度按原真实HVAC子步时长重建后能对应Timestep均温；分别检查正常、故障、恢复区间，不能只比全程平均。确认时间戳是区间末点，处理真实子步长度、时区/夏令时、非均匀子步及完整桶。不要从已舍入到整分钟的SQL时刻伪造0.01min子步；沿用原ESO或可靠API时间。
C. 将“物理状态末值”和“用于对比的温度输出”分开。选择并说明一致路线：末状态对真实Detailed末状态，或模型按参考同一子步定义生成可比较的区间输出。拟合、重放、首次越限和三点恢复判据必须使用同一输出契约。
原10min Zone Mean Air Temperature及其三点恢复指标继续作为与V24可比较的主验收。Detailed末温度可用于状态辨识与辅助检验，不能择优替代原均温指标。若另立末温度主指标，须预先说明原因，并同时保留原均温结果；不能据新指标通过宣称原门槛已通过。
D. 连续解析时间平均是可用的诊断量，但不能冒充EnergyPlus实际离散加权报告。若采用它作为近似，需先界定和量化近似误差，不能择优挑输出。
E. 以现有原始时间序列为主建立针对性回归。至少覆盖单一子步、非均匀多个子步、快速升降温、正常/故障分别聚合再相减，防止重复平均正常基线。旧轨迹与新轨迹同时保留，不改写旧结果。
F. 历史EnergyPlus自适应子步时刻只可用于离线观察对齐。不得让在线IES或简化温度模型预先读取未来自适应子步安排、未来热流或墙温。明确在线物理状态如何自行推进、已经完成区间的温度如何报告；不要用一个仅依赖事后参考内部状态的算法冒充在线模型。

四、温度口径闭合后，再有限重新辨识并决定是否采用

1. 先保留现有分区2R2C与受IDF约束三状态，不继续盲增维。先修正比较口径，再对原校准资料重新辨识。参数需保持正热容/正传热系数与被动性，材料容量不可重复使用；一组区域参数跨事件使用，不按天或按事故时长给不同参数。
2. 可以为数值收敛使用少量有工程意义的初值，先登记结构、参数范围与候选数量，记录每次真实拟合。预算充足不等于无限试到某个旧案例通过。若旧界限有物理依据错误，可用IDF/材料证据修正并保留变更，不可为达到门槛放宽。
3. 原1/22、7/20、2/19、8/22都已见，只能作为开发/历史复核。V24的1/8与0/8是新结构在旧夏季校准上的成绩，不是新独立验证。
4. 保留原精度门槛：事件RMSE、恢复初段RMSE、最大偏差、首次越限、恢复时间同时报告。恢复仍按原0.2℃带、连续3个10min点和20min误差等既定规则，不能只挑RMSE。校准先合格再冻结参数，之后执行预先登记的少量新夏季日期与强激励干预；建议2个日期，分别覆盖短/长停冷及不同恢复条件，不开展大搜索。
5. 共同AHU下四个OR不能冒称四次独立建筑试验。机械冷盘管关闭、冷源限供、风机停转是不同干预，禁止相互替代验证。冬季固定外气和再热减量导致弱激励，不能用冬季通过比例掩盖夏季失败。
6. 若修正口径后的现有结构仍不合格，保留明确“不合格”。不要因而停止全部模型工作，也不要直接写成必须等医院数据。利用现有IDF/EPlus完成最小热端口检验：在参考建筑中分别实现实际可达的冷源限供、风机路径关闭及恢复，核对给到区域的净H-C与IES记账边界。
无论辨识是否通过，正式启用IES温度耦合前，均须在拟采用干预范围内完成供能到区域净显热的接口核对。若仍保持默认thermal_coupling=None，可仅完成限定范围的参考检验，不必扩为全系统实时联算。
7. 可以将EnergyPlus作为少量代表工况的建筑侧参考计算，先用单向已发生供能过程重放，不急于新建全系统实时联算。若只重放固定负荷的IES过程，明确没有实现温度反馈改变需求的闭环，不能宣称两者完全耦合。
8. 只有发现明确的缺失热路并有IDF依据时才进行下一步结构修正。若温度模块仍不能定量使用，默认thermal_coupling继续None；供能核心仍按自身电热冷交付验收，温度正常不能抵销冷ENS。不得以未来正常温度、真实未来墙温或免费附加冷量改善在线结果。

五、P1：有限DG能源条件下，提前完成可带电的返网准备

已确认的原过程：
runs/m24v1_17_l2_long_300_C_H0/PROCESS.csv
- GRID硬件210min恢复；
- 210–225min DG轴功预算32.486953593→5.085431771kWh；
- 225min时实际轴功耗率约109.606087285kW，按当前负载尚能支撑约2.78384min；
- 227.783840878min耗尽后才进入RETURN_PREP，准备0.25min全部源为0；
- 随后TRANSFER_OPEN再0.25min无源；
- 228.283840878min GRID实际接回，锅炉连续付0.5kW电1min后恢复蒸汽。
当前model_closeout/execution.py的等待条件主要是“DG当前仍工作且未等满30min”，没有判断库存是否足够撑到可等待的接续时点。
execution_recovery/execution.py允许RETURN_PREP期间DG继续供电；故把这一准备阶段也拖到耗尽后，存在可改善的接续逻辑。必须与必要OPEN及锅炉真实复归区分。

具体工作：
A. 建立明确有限源等待截止或等价事件规则。仅在市电当下健康、已到达返网许可、当前目的路径证明成立时，使用当下剩余轴功、实际/保守有界耗率、已登记准备时间和当前已启动设备的真实准备状态，判断是否还能等待。
B. 当继续等待会使DG先耗尽时，应尽可能在DG尚能供电期间完成返网准备；把已知准备/切换时间与剩余可支撑时间对应起来。可以使用当前功率保持或允许功率上界下的保守估算，但不能读取未来真实耗尽时刻、故障修复终点或未来负荷。
C. 保留真实0.25min OPEN，禁止GRID与DG免费并联、免费桥接；锅炉确已失去ready时，不得跳过原1min付电复归。若真实GT等电源持续桥接且ready未丢失，不得额外制造停机和复归。尚在启动的GT不能作为已供能来源。
D. 准备开始、准备结束的二次资格检查须一致。当前目的路径丧失/许可撤销必须响应；不能被旧“DG仍工作所以继续等待”分支反复取消合法准备。
E. 用原300kWh完整事故做修前修后同条件实际对照；保留150、600、短扰动及正常对照。补当前市电不健康、无到达许可、准备中失去资格、几乎空库/零耗率等必要边界。不要预写必然节省多少ENS或必胜。
F. 将其明确为共同接续运行机制完善，各策略使用相同物理与资格规则；若需要历史机制开关，仅作同策略修复前后诊断，不混入“新策略胜旧策略”的排名。
G. 不要因锅炉ready在165min结算才显示失效就重构整个时钟；原153.6728min以后实际源与蒸汽已归零，本轮未发现这项末态记录导致免费热或跳过复归。只有找到实际越权/多算区间证据才扩大修改。

六、P2：明确UPS和蓄冷的保障用途，再做小范围运行规则对照

先承认现有UPS已有短桥接目标，不能再声称“完全没有储备”。
model_closure_v22/storage.py已有：
E_bridge=min(容量, 当前P0/P1电负荷×[max(观察周期15min,DG启动15min)+切换0.25min]/效率)。
原60min目标约23.03266kWh。40kWh UPS在60–75min实际输出16.11897224kWh，较20kWh组改善一般服务；因此其额外库存并非全部保留到后续长失供。冷库目前有回充滞回，但没有对应持续关键保障的库存目标。

原60kWh蓄冷120→60kW时，关键最长中断17.064466→3.414705min，同时一般区冷ENS增加13.182358kWh、末库减少14.233388kWh。它说明原瞬时服务分配影响续航，不是“小功率扩大物理可行域”。

工作要求：
1. 用工程语言明确两种用途：现有短接续/当前服务规则；持续关键保障规则。保留前者为历史可追溯基准。
2. 若目标是医院关键服务持续保障，本轮可自主实现一个透明的新运行选项：依据当前关键需求、实际可用库存、路径与预先声明的设计保障时长设置储备目标，限制仅改善一般服务而提前耗用储备。可以选一个说明充分的研究保障时长，最多另一个必要敏感性值，不借规范之名编造厂家/医院要求。
3. 目标要包含必要泵/风机/厂站辅助功及效率，DG采用轴功口径；按真实供电分路分别核算，已包含在P0/P1电负荷中的辅机不得重复计入，建筑UPS不得承担厂站非UPS用电。不得用过时“锅炉无辅机电”的文字或简单电热冷相加当作实际可供能证明。检查现有reserve_reference等解释字段是否与V22以后实际辅机模型一致。
4. 储备不足时报告保障缺额；容量截断不等于设计要求已满足。库存低于目标时，眼前真实P0/P1缺供仍必须允许使用，禁止锁库保未来却让当前关键负荷断供。
5. 不能只限制“UPS/冷库输出名义上接P0/P1”就宣称一般服务未耗应急资源：储能供应P0/P1会释放其他电/冷源去P2/P3。需在共同平衡中识别这种替代作用，并明确额外库存何时允许支援一般服务。
6. 这属于运行目标与储备规则选择，不是重写物理守恒；原P0/P1当下服务和真实必要复归优先，新增储备与一般服务的顺序明确登记。不能暗改同等级电热冷合计目标为12级新词典序。
7. 仅用已有UPS20/40、UPS40的80/160kW，以及冷库60kWh的60/120kW等小组做受控对照，优先C原规则对新选项，R/M只在确有必要时补。服务/费用/CO2/初末库存全部保留，不要求各指标单调，不搜索A优势。
8. 不以降低硬件额定功率伪装储备控制。应在同一额定设备上给出真实运行限用/释放规则，分别报告额定能力与实际可调用能力。

七、补齐模型适用工况，避免把V24局部诊断当四类研究全部完成

1. 当前L2已证明真实链：DG有限轴功耗尽→厂站非UPS源归零→锅炉功能退出→实际源接回→付电复归。
2. 但V24主L2诊断在60min外生断GRID、90min外生关闭三台GT；后者不是GRID故障经模型传播造成。其配置明写exclude_from_main_four_class_summary=true，不能用这组复合诊断冒充原L1–L4正式覆盖。
3. 在上述修复后，复用原场景定义做小而有针对性的正常/L1单故障/L2真实依赖传播/L3纯需求突增/L4故障叠加需求突增回归。每项事前说明根事件、可受影响路径和通过条件；不按最终是否触发给场景换类。
4. L2区分外生故障、资源耗尽、功能依赖失效、保护锁和永久损坏。禁止把预定GT关闭写成内生连锁损坏；也不为得到传播去复活“缺供即过载跳机”代理。无需为本轮额外造无数据的冷凝水动态。
5. 先确认原场景库有哪些还适用，能够复用的不重复大矩阵。必要新案例须来自公开共同规则、已知负荷与设备边界，不按策略输赢挑选。四类代表回归是模型验收，不是论文统计充分性的证明。
6. 冷却塔保留4220.223408kW显式研究值，5275.27926kW仅塔吨歧义边界；目前未证实真实医院必须增容25%。真实湿球/水量/水温及失流保护阈值仍需资料。无法取得的实测资料明确列缺口，不编造，不阻断其余已授权工作。

八、验收与交付：全部装进一个压缩包

验收重点是实际行为，不是测试数量：
- 温度：真实输出映射、统一比较契约、修前修后原校准及必要新日期指标；明确合格/不合格范围。缺乏通过证据时默认温度隔离，不能仅凭重放一致升级。
- 接续：原300案例不再因忽略有限库存把可带电准备拖到空库以后；真实OPEN和复归仍付出时间/能源。若存在不能改善的约束，必须以实际过程解释。
- 保障用途：原桥接规则与新增持续保障规则各自清楚；同资源的小组对照。在同一当前状态的合法动作比较中，不能为保存未来储备而牺牲可供的当前关键服务；不据此要求不同闭环轨迹的每项累计指标都单调改善。代价与末库存可追溯。
- 核心：原合法回充、反微脉冲、源/库存/路径/许可/服务/费用边界无退化；只对受影响区域做必要回归和实际重算。默认测试入口实际包含本轮关键回归，真实日志保留。
- 研究边界：四类回归与复合诊断分开；不宣称临床安全、真实医院设备标定或所有工况策略优势。

建议单一交付HOSPITAL_IES_V25_REVIEW_under100MB.zip，严格小于100,000,000 bytes：
A. 根目录README，直接说明实际版本、入口、主要变化、未解决项和最短复现。
B. 模型报告、假设、最终验收JSON均在包内；用户不必再分别上传md/json或包外回执。
C. 完整可运行的必要源码、原输入或已验证的引用、配置与小型必要回归；保留V24来源和必要差异。
D. 受影响代表完整PROCESS与原生实际区间、最终小表、关键温度Detailed/Timestep小表与复现脚本。保留正常、反例、修后、失败/未知，不只交成功摘要。
E. 大SQL/ESO/RAW/CAS可以留本机并给路径/大小/SHA省略清单；读包后应足以核对本轮关键发现，不能只留下指向本机的结论。不要强行把所有历史大证据塞入包。
F. 做一次必要完整性检查和最短干净解压复现即可。不要新造多层审计、watcher、反复封包或大规模报告系统；包内manifest不对自身或最终ZIP做自引用哈希。最终ZIP自身SHA可在最终回复文本说明，不要求用户另传回执。

完成后中文答复：本轮真正修了什么、实际跑了什么、哪些物理/规则/温度问题仍未解决、下一步最小工作。不得用“全部测试通过”代替模型资格判断。

九、直接有用的参考资料

[1] EnergyPlus26.2 Input Output Reference，Group Thermal Zone Description/Geometry：
https://energyplus.readthedocs.io/en/v26.2.0/guides/input-output-reference/1.10-group-thermal-zone-descriptiongeometry.html
用途：核对Zone Mean Air Temperature与Zone Air Temperature报告时步和均值含义；确认H/C与热平衡通道的单位/倍率边界。

[2] EnergyPlus26.2官方源码HVACManager.cc、HeatBalanceAirManager.cc（v26.2.0标签）：
https://github.com/NatLabRockies/EnergyPlus/blob/v26.2.0/src/EnergyPlus/HVACManager.cc
https://github.com/NatLabRockies/EnergyPlus/blob/v26.2.0/src/EnergyPlus/HeatBalanceAirManager.cc
用途：核对实际版本的子步权重和MeanAirTemp来源；不能只凭变量名字猜输出定义。

[3] EnergyPlus26.2 Runtime API：
https://energyplus.readthedocs.io/en/v26.2.0/runtime.html
用途：确需更细原生输出或建筑侧端口验证时，使用正确阶段读取当前状态/施加当前约束；不要求本轮实现庞大实时联算。

[4] Delta Cooling Towers，Selecting & Sizing：
https://deltacooling.com/resources/faqs/selecting-sizing
用途：区分12000BTU/h制冷吨与15000BTU/h名义塔吨，并了解湿球/水流/温差的重要性。它不是原医院塔铭牌，不足以单独认证本项目额定排热能力。

