医院综合能源系统 V26：冷侧能量闭合、温度机理完善与有效组合扰动验证
日期：2026-10-26
执行对象：Codex；本文件可直接作为完整任务提示词。

一、任务目标与执行方式
======================
继续完善 https://github.com/HanqinXie/ies_hospital 的模型，先保证模型正确。本轮不写论文、不制作论文图表，不开展策略排名大扫描，也不重复已经关闭的供能问题。

请实际修改实现、运行必要验证、交付可复现成果，不止给建议。本轮集中回答三个工程问题：
1. 三台冷源实际停机后，末端继续交付的冷量究竟来自哪里？能否把冷源、水环库存、换热器、泵、盘管和房间边界的能量完整对上？
2. 重新供冷后，低阶温度模型为何出现过度降温和恢复时间失准？在正确输入、状态与报告定义下，能否完成一次有物理依据、范围有限的改进？
3. 同一合理运行背景下，正在承担供能的设备发生故障，同时需求上升时，模型是否正确反映供能路径退出、负荷增加、替代供能及实际服务后果？

授权你自行阅读源代码和官方资料、增加必要输出、修正确定的实现错误、增加有意义的回归、建立本地分支/提交、选择同一物理含义的实现方案，并在发现问题后继续修正和重跑受影响部分，无需逐项询问。允许采用分工审查，但同一生产物理核心的修改由一个负责人串行合并。长窗仿真和求解进程沿既有资源约束运行，勿为额度充足而开启无边界扫描。

本轮本地交付即可。保留历史源、失败和原始输入；不要求推送或合并 main。若具体环境或许可不可用，先完成不受阻部分，给出真实失败和可执行复现命令，不把未运行写成通过。

二、必须采用的 V25 起点与已经关闭的问题
========================================
输入成果：HOSPITAL_IES_V25_REVIEW_under100MB.zip。
压缩包 SHA256：57b9b49ff004752ffabf4c14d17446ce27d027063242771c7928bd30f22038a1。
V25 最终 Git HEAD：a016e3119c7730e2c513839bbfe3576d6b3530ab。
最终科学源码 Source03：47345730795cc15eda9e5b15071ddbedb65e916e4341e561c1f51148c75ea278。
原 28 项输入 SHA：659ecc488bda87c9338afde283cbb74135ca2ebdf2769ce463d0e61f0c6288d8。

先读现有 AGENTS.md、V25 README/MODEL_REPORT/ASSUMPTIONS、FINAL_ACCEPTANCE、thermal/THERMAL_REPORT_ZH.md、当前字段合同，以及本任务包的 V25_Independent_Review_20261026.txt。以本轮用户明确任务范围为准，不把历史版本的整套发版/扫参计划自动扩张成当前任务。

V25 已经有以下证据，应保留：
- 最终 22 例、2,948 原生时段；独立逐行/积分复核服务、库存、费用和中断时间一致。5 条 P1 为 Source02 保留，17 条为 Source03；五组 P2 对照双方全部同 Source03。不要把 22 个最终成功工况说成历史全部成功：30 次主尝试中另有 6 条被替代的已完成历史与 2 条中止/未知尾段。
- 300kWh DG 返网已能在有电时完成 0.25min 准备，随后真实 OPEN 0.25min，返网后锅炉另付 0.5kW×1min 复归。最长关键中断 1.50→1.25min。不要再次删除 OPEN、免费并联或免费恢复锅炉。
- sustained_critical_30min 的顺序是 P0→P1→真实启动/复归→储备→P2/P3。30min 是按当前关键需求定义的研究库存目标，不是停电时长预测或法规保证。UPS20/40 对应目标实际约45.26–56.93kWh，容量不足如实保留，不能以截断目标制造达标。
- Source03 已解决所见近满 UPS 非推进问题。三个最终 UPS 例各有 14 个孤立微小库存边界步，但实际到满、有能源、有费用、之后约1min正常推进，总充电不足7.8e-7kWh。它们不是当前阻断项；不另开求解器全面重构、清库存、合并/删除真实时段或放宽服务带。
- 原温度“10min末点和均值混比”已修复。真实API子步末点按精确时长加权可重建原10min均温到约1e-14°C。不得回退到整分钟时间戳、打印舍入时长或共用另一工况的自适应时钟。

本轮继续保留：原容量、连接、设备启动与切换时长、P0–P3分类、可靠性优先顺序和原服务/温度判据；不加入MPC、学习预测器或未来故障/维修/停电结束/实际未来需求。费用沿现有2001USD口径，排放仍是条件评价。

三、工作包 A：闭合冷侧能量，解释停冷后的实际交付
================================================
A1. 先完成部件和边界映射，不先拟合比例。

使用 V25 最终四个参考：normal、one_main_source_off、all_cold_sources_off、or_fan_path_off。保留被否决的旧 EMS 干预（source2当时仍约644.21kW）为历史失败，当前任务不需要反复重跑它。

沿 IDF 的 PlantLoop、BranchList、Branch、ConnectorList 和设备节点建立机器可读的连接表，至少覆盖：两台主冷机、Heat Recovery Chiller、CoolSys1_Supply、CoolSys1_Demand、Heat Recovery Chiller Bypass Loop、两个流体换热器、相关泵、所有连接到这些冷环的盘管。若有与其他水环相连的实际边界，一并记入，不把它遗漏为“其他”。可以用紧凑CSV/JSON表达，无需制作展示图。

三冷源全停参考的已知原始事实：
- 事件实际持续6h，三台蒸发器的制冷与电耗积分均为0；主冷机蒸发侧水流为0，HRC蒸发侧仍约4.42647kg/s。
- OR AHU盘管总冷量121.5766591686kWh，显冷120.9526898118kWh；四OR物理组H−C约−65.980593kWh。独立System Air Transfer边界约−65.984547kWh，两者不是同一报告量。
- 风机仍实际用电约140.519871kWh；“全冷源停机”不是“全空调停电”。fanoff参考才有该OR路径风量、盘管冷量、区域H/C均为0。
- 三冷水环合计模型水容积15.53892m³，两个HX设为Ideal/UncontrolledOn。约304kWh只是把设计温度和假定终温代入的量级筛查，不能冒充实测可释放冷量或121.576659kWh来源。

A2. 补齐恰好需要的原生输出，并核对当前26.2.0实际源码/变量定义。

优先通过原生Output:Variable与EnergyPlusAPI输出，不改额定设备、原Timestep或参考控制意图。观察性输出不应改变原轨迹；核对尺寸与原输出一致性。

至少记录：
1) 三台冷源蒸发器实际热流及进出口状态；有需要时记录冷凝/热回收边界；不能只看可用命令。
2) 两台流体HX两侧实际流量、进出口温度或焓、正负热流，核对两侧交换抵消与零流量限制。Ideal表示效率为1的有限流体换热，不等于无限冷源。
3) 每个相关冷环的半环蓄热/传热/泵热。官方已提供advanced变量，例如 Plant Demand/Supply Side Lumped Capacitance Heat Storage Rate、Heat Transport Rate、Temperature；在当前版本实际查询并验证单位、符号与倍率，不凭名字假设。
4) 所有相连盘管的水侧换热及空气侧总冷/显冷，区分显热与潜热；只核OR盘管不足以关全环总账。
5) OR空气路径的送回风量、送回风温湿度、外气/混风、风机热、再热及实际区域净显热；已有项直接复用，不重复加账。
6) 精确系统子步时长、事件起止、状态在更新前后的位置；恢复阶段也要结算。

特别注意：EnergyPlus的Lumped Capacitance Temperature报告可能是时段平均量，不能再把它当末点库存温度。优先用原生Heat Storage Rate按精确时长积分；若以初末内能交叉核对，必须取得真实端点蓄热状态，并按本版本半环质量分配与cp定义计算。缺少直接端点输出时，可用已核实的状态方程或轻量观测接口；任何插值或假设都单列，不假装测得。

A3. 按明确控制体完成账本并处理根因。

以水的内能为正方向，可先写成：
水侧内能增量 = 所有盘管输入水侧的热量 + 泵入水热 + 外部边界净入热 − 冷源实际移走热量。
控制体内部的两侧HX热流应相互抵消；跨控制体HX保留为边界项。模型有实际环境热交换、其他设备或储热状态时明确加入。统一J/kWh和时钟；制冷需求不是实际移热量，不能用Plant Cooling Demand填平余额。

同时给出各HX两侧余额、各盘管水/空气侧余额、整个冷环余额，并分别报告停机前、事件期、恢复期以及若干短窗。公布有符号积分∫r dt、绝对残差积分∫|r| dt及最大子步残差，避免仅用|∫r dt|让正负误差抵消。相对残差用事前登记的总交换能量尺度和绝对下限，不以可能为0的净冷量作分母。新接口容差要在查看受限工况结论前，结合当前原始输出精度、实际算法和正常工况确定，登记后保持；不机械要求所有参考输出机器精度为0，不改原服务或温度判据。

根据证据行动：
- 若余冷确实由有限存水升温提供，记录真实初末状态及耗尽过程；区分数值默认水容积与医院已知管网体积。不能把默认蓄热直接升级为额外的研究冷库容量，更不能与原60kWh冷库重复计算。
- 若来自跨环真实换热，明确供热/吸热另一端的能源与状态。
- 若发现控制、输出映射、重复计量或数值不闭合，给出能复现的最小例，修正确定错误后重跑受影响参考。不能靠修改水容积、把HX强制关闭或强行将末端冷量置零来“消除疑点”。
- 如果四个既有参考仍不能定位，可自主增加最多两个有明确排除假设的隔离诊断，新增诊断运行合计最多四次，优先复用已有合法对照。事前说明改哪条路径、预期什么变化、为什么可判别；它们是诊断派生例，不替换原医院配置。确定实现错误后的必要修后重跑单列原因与受影响范围，不借此扩展诊断假设。

交付必须能回答121.576659kWh的来源和仍无法解释的余额。若余额未闭合，结论就是该接口未通过，不能宣称IES供冷到区域显热已经接通。

四、工作包 B：完善温度状态和恢复机理，限制盲目调参
==================================================
B1. 先把温度状态与热端口定义完整。

当前两状态/三状态各只有1/8个强夏季工况通过所有原门槛。16次拟合都数值收敛，因此问题不是“多给优化器运行时间”即可解决。三状态2h事件的实际恢复约20min，模型90–110min；6h事件恢复误差0–150min。OR1夏季2h的14:30样本，实际相对正常温差约0.001°C，模型约−1.573°C，表现为过度降温后消退过慢。不要将其误诊成冷量恢复不足。

本任务包附带冻结参数诊断：
- 原正常/受限事件前温差为0，未见初始温度不一致。
- 正确处理代表区/物理组倍率后，H−C与System Air Transfer成对热流差的面积归一化最大值约0.0051kW，不足以直接解释1.5°C局部误差。
- 当前用绝对H−C、零初态分别回放正常与受限，再按各自不同系统子步求报告差，仍缺完整共同背景定义。若R_a、R_n是两种报告算子，则：
  ΔY = R_a(ΔT) + (R_a−R_n)(T_normal)。
  HVAC-only响应分量不能自动当作正常房间的绝对温度。
- 用真实正常端点插值做离线诊断时，三状态修正幅度最多约0.15°C，全部16条夏季模型/工况的恢复判定不变。插值法本身最高约0.185°C敏感性，不能直接把此探针装进生产并宣称修复成功。

请明确生产状态是绝对温度还是相对温差，选择物理一致的实现。若继续相对模型，补齐共同背景与不同报告算子的处理；若使用完整绝对模型，列明各项实际可用驱动和初始状态。给正常和受限的两条待报告温度轨迹同时加同一常数，报告温差应保持不变；这不是把两套动态初态整体抬高却保持外界边界不变，后一操作会改变真实传热，不能强制其不变。共同随时间变化背景在不同报告时钟下可能产生真实的报告差，不应一律强制为0。用可解析的小例和原冻结参数重放检查，之后才做校准。

热端口逐字段规定：正负、单位、代表区/物理组/面积尺度、显热/潜热、实际交付/需求、时段均值/末点；按当前API和源码实际倍率验证。以匹配房间空气能量方程的实际系统显热为动态驱动，保留H−C交叉核对。不得直接将冷机产冷、盘管总冷或全站冷需求作为房间净显热。

B2. 用已有恢复轨迹找到需要改的物理项。

在已有夏季2h/6h四OR参考中，重点分解恢复后0–60min及首6h：系统送风显热、表面对流、内部对流热源、外气/渗透、邻区空气传热、空气储热；必要时读取对应表面温度、对流系数和材料热状态。冬季既有例作辅助交叉核验。

先按当前EnergyPlus实际算法重建空气能量方程，而不是用一阶温差除时长替代其三阶或解析储热项，再据此指控“不守恒”。分清实际数值状态、报告变量和高阶离散历史。在观察性输出重跑里追加所需量即可，不为诊断改变参考的TARP/CTF/温度算法。

回答：过强降温主要来自遗漏的表面或内部热源反馈、邻区边界、错误的输入定义，还是固定少数热容/传热路径无法同时描述短事件和长事件？目前各区家具热容都落到原下界、慢模态约100–211h，只是结构受限的线索，不能据此直接放宽热容。

B3. 实施一次有依据的修正，并形成可执行去留结论。

优先修确定的定义/接口错误。在残差分解支持下，允许再实现最多一种有IDF/官方物理方程依据的结构修正，例如必要的温差相关对流路径或明确的邻区边界。必须先写清对应真实物体、参数来源、预期改善哪段、如何验证，并保留原结构基线。新增状态必须有不重复的物理热容量，不能为了通过继续堆第四、第五个自由热体；不加学习残差、任意时间函数或按事件专门调参数。

在正式计算前登记一次有限校准计划：同一区同一参数覆盖既有2h/6h事件；结构至多两套（修正后的保留基线与一套有证据候选）、每区至多两个事先给出的起点，即至多16次实际优化器调用，每次max_nfev≤200。登记后不依据哪例失败追加起点或改准则。确定实现错误后的必要修后重跑单列，不借此增加结构、起点或日期。通过后的参数冻结，再进入下面资格顺序。

原门槛继续使用：事件RMSE≤1.0°C；恢复首6h RMSE≤0.5°C；最大绝对误差≤2.0°C；首次越限误差≤10min；按原连续3点规则的恢复时间误差≤20min；主口径是完整10min均温。原适用性规则和“无越限/未恢复”的语义保留，不能把不可评估值补0或改阈值获得通过。每套候选必须以同一区同一参数，在四区×2h/6h全部8条强夏季工况中逐项满足适用门槛；不得以总体平均、只选通过区域或逐事件拼接不同结构获得资格。辅助报告过冷、偏差方向、超限时长有用，但不能替代主门槛。

资格顺序：
1) 原均温映射和状态/背景小例通过；
2) 区域能量输入定义与有限校准通过；
3) 参数冻结后，事前登记至多两个未参与拟合、结构选择或诊断调试的新强夏季日期；排除全部已见日期（包括01-22、07-20、02-19、08-22），遵守已有保留验证集约定。每个日期仅做正常及2h/6h三个预定场景，不按结果换日期；
4) 检验自身≤1min时钟、只使用已完成/已交付热流时的因果近似；不把参考的未来自适应子步、未来H−C、墙温或正常轨迹喂给在线模块；
5) 只有冷侧接口A与温度精度/因果资格均通过，才允许打开实验性IES→温度路径。默认生产耦合的改变必须由实际端到端回归支持，不能仅因拟合通过就启用温度反馈。

A、B的诊断可并行：水环未闭合不妨碍用已经测得的区域显热做离线温度研究，但二者资格不可互相替代。若有限结构改进仍不过，明确停用这些低阶模型作为独立温度验收工具，保留EnergyPlus后果参考与已通过的IES供能模型。交付失败机理、可运行代码及资格范围，不再给出“下一轮多调几个参数”的循环建议。

五、工作包 C：有效的故障×需求四工况
===================================
V25原L2已经有GT2实际带载并通过对应HRSG失去输入的功能传播验证，不能继续写成未激励。原L4虽施加BOILER1故障和ER四区+25%，但720min锅炉总供汽始终为0，它是有用的弱激励回归，不能证明正在供汽的锅炉受损后果。

先从已有正常运行证据中选背景，筛选标准在看组合结果之前固定：
- 如果合理、已支持的背景自然出现锅炉组总供汽超过单台故障后的剩余2000lb/h上限，可以研究“锅炉组可用容量损失”。当前模型只有3000lb/h锅炉组总变量，没有BOILER1逐台分配；总出力>0不能证明BOILER1在带载，不为本轮添加一整套逐台锅炉调度。
- 否则优先用已有逐台实际动作和带载证据的GT2背景，叠加已支持的区域需求扰动。可优先检查V25已登记的活跃GT2背景；不得为造效果改额定容量、改变P0–P3或任意扩大原需求。选择理由基于故障前实际供能路径，而不是最终ENS大小。

四工况采用相同输入、天气、时窗、策略/运行规则、物理参数、初始库存、初始许可与控制状态：正常N、仅设备故障F、仅需求上升D、故障叠加需求FD。事件后按相同控制规则自然响应，不强制四条轨迹的许可、指令或实际出力一致。故障的修复过程和需求事件时序事前登记；运行控制仍不知道未来结束点。

验收实际过程：
1) 事件前受试供能路径已工作，或锅炉组容量损失有明确约束意义；
2) F/FD中根故障和相应依赖功能变化实际生效；依赖功能停止不等于依赖硬件永久损坏；
3) D/FD中区域请求确实上升，纯需求场景无硬件故障；
4) 原电热冷/蒸汽、启动复归、电源路径和库存结算闭合；
5) 分别列四场景服务、供能替代、库存与恢复过程。可以计算FD−F−D+N的交互差，但不要求交互为正、不要求出现关键缺供，也不要求某策略赢。

保留原L4弱激励例和本次选择过程。分类为事前物理分类，不因结果改标签。四工况不是独立建筑实测或统计充分性证明。

六、实现与回归范围
==================
建立新版本本地分支，保留公共reset/step和既有入口。新增观测、热端口、热模型和组合场景模块应职责清楚，避免复制整套优化核心形成平行模型。只在有确定错误证据时修改供能核心。

有意义的验证重点：
- 观察性追加输出不改变原尺寸和原温度/服务轨迹；
- HX两侧、储热/泵热/盘管边界的符号与积分，零流量与无输入小例；
- 温度状态/背景与报告定义可解析小例，时钟因果性；
- 每个新增/修复物理行为先有能揭示错误的回归，再有修后证据；
- 一个正常IES公开入口和本轮四工况必须完成；仅修改共用初始化、供能、储备或事件边界等相关逻辑时，重跑对应最小有限DG返网或UPS边界代表。未受影响的核心引用冻结原生证据并说明影响范围，不重复完整运行；
- 按仓库要求运行最终默认测试入口一次，结果如实记录。若只改独立热支线，不必为了凑数量重跑22例、所有历史版本或全年策略矩阵。

冻结后如修改生产科学源，重新冻结新源并仅重跑受影响资格，注明旧结果是否可按范围证明保留，不把多个来源冒称全为最后源码。

七、最终交付：一个压缩包
======================
最终提交一个 HOSPITAL_IES_V26_REVIEW_under100MB.zip，严格小于100,000,000 bytes。根目录放README、MODEL_REPORT、ASSUMPTIONS、FINAL_ACCEPTANCE以及本任务。全部说明和必要小表均放包内，用户不需要补交第二份README。

至少包含：
- 一套完整、精简、可复现的本轮项目与必要输入，依赖/运行说明、源码与输入绑定；不携带许可证、凭据、环境缓存或重复历史压缩包。
- 冷侧部件连接表、字段/正负/倍率合同、原生补测过程、分项与总体能量余额、121.576659kWh归因结论。
- 原温度基线、状态/背景修正证据、恢复残差分解、实际拟合尝试和全部适用精度指标；未通过也保留。若实施结构候选，交付其物理理由；若定义/接口修正已经足够，或证据不足以支持新结构，明确说明不新增结构，不为填满交付项增加热体。
- 四工况事前登记、实际过程、服务和库存对照；原L4限制说明。
- 每次真实尝试的命令、起止、退出码、输入/源码身份、完成/失败/中止/未运行状态；未知尾段不得补0。
- 可在新解压目录运行的只读复算脚本和最短公开运行入口；不要依赖原机器绝对盘符。
- 必要历史反例和来源哈希；避免层层嵌套旧项目与重复大日志。空间不足时先去除可重建重复物，保留验证科学结论所需原始量。

验收状态请分项写清，不给一个笼统“全部通过”：
供能核心回归；冷源真实干预；完整冷侧能量闭合；区域热端口；温度状态/报告定义；校准精度；独立日期精度；因果输入；有效组合扰动；端到端耦合。

最终面向用户用工程语言回答：实际修好了什么、还有哪些明确不能回答的问题、不同服务之间付出了什么代价。不要把测试数量、封装数量或运行时长当作模型完善程度。

八、本轮直接有用的参考资料
==========================
见 REFERENCES_AND_PURPOSE.txt。优先核对实际安装的EnergyPlus26.2.0源码及RDD/API句柄；官方文档帮助解释定义，不代替本次原生能量证据。
