医院综合能源系统 V26 模型审查
日期：2026-10-26
审查对象：用户提交的 HOSPITAL_IES_V26_REVIEW_under100MB.zip 及同版 MODEL_REPORT.md。

一、结论先说清楚

V26 的主要进展，是把两个性质不同的问题分开了：供能系统面对设备故障和需求增长时，已经能形成可追溯的实际响应；动态冷水接口和简化室温模型，则仍不能通过既定物理与预测验收。

目前应把模型定位为“在给定医院服务需求、设备参数和运行规则下，研究电—热—冷供能故障、功能传递、备用与恢复过程的工程仿真模型”。在已经检查的工况中，主链能运行并能对账。不能把它称为已经验证的全院温度、湿度、洁净度或临床环境保障模型，也不能称为已校准到真实医院的完整数字孪生。

不建议再给一个总的‘完成百分比’。模型各部分的资格不同：
1. 原物理核心和原始输入的版本连续性：已核实。
2. 活跃 GT2 故障×急诊需求增长的四工况：本轮验证成立。
3. 本轮四工况的实际服务、电量、蒸汽、费用与条件排放账：独立复算一致。
4. 正常及全停冷时的完整冷水控制体：仍不合格。
5. 两个低阶温度结构的绝对温度及扰动预测：均未通过原八个夏季案例。
6. 年度外生冷需求对数值设置的敏感性：新发现了值得核验的小时差异，尚不能认定年度输入错误，也不能认定完全不受影响。
7. 可靠性之后是否真正优先费用：现行目标顺序含有先少开燃机、后优化费用的规则，需要定向核验和必要修正。

下一轮不应继续把主要精力投入增加拟合次数、增添温度状态、扩大事件矩阵或重复打包检查。最有价值的是处理第 6、7 项，并把不合格支线的使用边界落实到程序入口。

二、我实际复核了哪些内容

原 ZIP 为 96,058,462 字节，SHA256 为 d483d094cba7fe60993212a7a80e26b8a3292bb02fdf91eddf426272d570498c。安全路径和 ZIP CRC 检查通过，2,435 个载荷文件的大小与 SHA256 全部吻合。单独上传的 MODEL_REPORT.md 与 ZIP 内同名报告逐字节相同。

806 个最终科学源码文件、28 个原始输入文件与绑定一致。与 V25 的 780 个共同源码文件相比，只有 pytest.ini 改动；原 28 项输入字节未变。当前实际物理核心仍标记为 M25_model_correction。V26 的五条主运行绑定 Source01 9b897311255261957c07fd0a9275528bf16a28b23c3354419d62637f9aefb9d0；最终包内 74 个核心相关文件与这些运行绑定一致。最终科学源码集合为 bae2c575d16423ec61e762fef910bbea437b398dd0a928bc8d4cafd753100eb6。

本次独立工作包括：
— 从原生逐段记录重新积分五个 IES 运行的实际服务与能源账，执行 3,438 项具体一致性检查。
— 不调用项目冷账函数，从原始 CSV 重新积分 12 个冷侧案例的 16 个关键阶段。
— 独立解析 IDF 连接器和支路，核对混合器真实连接节点及 before/after 观测。
— 比较既有两次正常 120 h 冷负荷曲线，重新按标准时小时积分。
— 复算保存的 64 行温度指标、32 条轨迹共 23,040 个点、16 行正常温度指标。
— 使用保存参数，对 OR1 的夏季正常、停冷 2 h、停冷 6 h 重新执行两种结构的冻结前向计算，共六条 120 h 轨迹。

这次没有新跑 EnergyPlus、Gurobi 或优化拟合，也没有修改原项目。提交记录中的 1,190 passed、1 skipped 是原作者的终态测试结果，本次核验其记录，不冒称重新执行了这套完整测试。跳过项是可选原年度 SQL 重建，因为原来源目录未提供；这与下面的年度来源问题直接相关。

证据可重放，说明结果不是随意填入；它不能单独证明整个模型物理正确。本包中的检查数也不能作为‘正确率’。

三、本轮已经做实的进展：故障确实影响了在运设备

N 为正常，F 为 GT2 故障，D 为急诊区需求增长，FD 为两者叠加。四案均为同一夏季背景、180 min、H0 配置，使用相同设备容量、初始库存和运行规则。0–30 min 的实际轨迹完全一致。

GT2 故障前实际出力约 125.21 kW。F/FD 的故障发生在 30–90 min，使 GT2 发电退出，也使其对应余热供汽退出；HRSG2 本体没有被再施加一次硬件故障。D/FD 在同一时段对四个急诊区域增加 25% 电、热、冷需求。电网增购、锅炉补汽，吸收式制冷减少，电制冷增加，构成了清楚的实际供能接替过程。

180 min 的主要结果如下，费用单位是原研究登记的 USD2001，不是当前市场报价：

项目                         N            F            D            FD
实际费用 USD2001          123.673365   134.888476   124.130345   135.444807
GT2 发电 kWh              377.096448    62.603776   377.096448    62.603776
电网购电 kWh             1160.189403  1538.355987  1165.692047  1543.110347
锅炉蒸汽 lb                 0.000000  1096.241468     0.000000  1122.307101
HRSG 蒸汽 lb             3487.509071   581.251512  3487.509071   581.251512
吸收式制冷 kWh冷          372.228126    45.789140   367.527152    45.789140
原始电 ENS kWh              0.013957     0.013957     0.013999     0.013999
热、冷 ENS kWh              0/0          0/0          0/0          0/0
条件 CO2 kg               551.103446   427.539738   552.172874   430.233415

四案均没有达到既定工程判据的关键服务中断；微小原始电 ENS 仍然保留。‘未发生工程中断’和‘数值严格零缺口’是两个不同表述。因为没有中断，服务恢复时间应为不适用/null，不能写成 0 min 恢复。

FD−F−D+N 的交互项：费用 +0.099351 USD2001，锅炉蒸汽 +26.065634 lb，电网购电 −0.748284 kWh，ENS 交互为零。交互不必在所有指标都为正，也不必一定出现失供；不应为制造显著差异而改容量。

费用增加而条件 CO2 减少，在本组固定排放因子下可以由少用燃机燃气、多买电解释。这不是‘故障有利减碳’的一般规律。

响应设置的准确含义是 30–60 min 的事件响应等待窗口：30 和 45 min 发出的相应命令在 60 min 到达，60 min 后命令即时到达。不能将其描述成每条命令都固定延迟 30 min。

这组证据验证了活跃设备故障及其电热功能影响，也验证了所测容量下的供能接替；没有验证所有天气、故障强度和负荷组合，更没有证明某策略普遍优于其他策略。N/F/D/FD 是四种工况，不是四种调度策略。

四、冷水侧为什么仍不能通过

V26 已经把控制体扩大到三个冷水环路、八个盘管、四台泵和两台内部换热器。其他盘管、泵热、水体储热和换热器双侧都已考虑，下一轮不应再把任务写成简单补漏这些项目。

全冷源停机 6 h 的独立积分结果：
— 三个蒸发器移走热量为 0；相应设备电功率、冷凝器及热回收停机通道已核。
— 八盘管正向吸热 547.396199 kWh，反向放热 308.216950 kWh，净吸热 239.179249 kWh。
— 水体内能增加 192.263831 kWh。
— 泵向水放热 38.407820 kWh。
— 残差 ΔU−Q盘管−Q泵+Q蒸发器 = −85.323237 kWh。
— 残差绝对值积分 250.064827 kWh，瞬时峰值约 238.113 kW。

这是完整边界的未闭合量，不能直接叫作‘凭空产生 85 kWh 冷量’，也不能仅凭它锁定唯一引擎错误。水体储热率、设备专用通道和普通节点状态可能涉及不同内部迭代阶段。可以确定的是：目前这一组输出不足以认证动态冷水故障接口。

还有一个直接的连接状态反例：2006-07-20 标准时 15:50、报告夏令时 16:50，实际混合器只有一个有流入口，流量为 26.262951 kg/s、入口温度 8.248883°C；出口质量流量相同，温度却为 10.941176°C，相差 2.692293°C。旁通流量为零。独立 IDF 解析确认比较的是同一个混合器的真正连接节点，before/after 两个观测阶段都保留该差异。错选节点、零流量旧温度、简单改为报表后读取均不能解释它。

全停机时两台主冷机泵入口流量、耗电和入水热均为零，一次环路却持续报告约 43.159280 kg/s。二次泵隔着水水换热器，不能直接充当一次侧压头来源。这里应保留‘水力驱动未验证’，不能把该流量解释成可信的无主泵循环供冷。

提高最低 PlantIterations 到 8 后，全停机残差变成 +31.338525 kWh，仍不合格；夏季正常 120 h 的绝对残差反而从 1,147.326875 增加到 1,561.305691 kWh。因此它是有价值的诊断扰动，尚不是可采纳修复。EnergyPlus 官方资料明确说明复杂相连水环路及热回收系统对迭代设置可能敏感；提高次数不自动构成每个模型都已收敛的证明。[R1][R2]

工程处理：保持该接口不合格，禁止向主模型接入停冷后的残余供冷量。暂不继续扫描迭代次数，也不把修复整套 EnergyPlus 水网作为下一轮默认目标。

五、与主模型更直接相关的新问题：冷需求小时尖峰是否稳定

主输入 Q_c_demand 的定义是末端盘管 TOTAL cooling service，不是冷机蒸发器产冷量。因此，冷水控制体未闭合不等于可以直接推翻全部主输入。但原文件哈希未变，也不能证明原负荷物理准确。

我比较了原设置和 MinPlant=8 诊断设置下已有的正常 120 h 结果。两者均没有停机扰动，不是比较故障后的异常负荷：
— 八盘管总冷量由 90,866.769575 变为 91,117.802940 kWh，增加约 0.2763%。
— 逐小时绝对差之和为 362.745486 kWh。
— 最大小时差为 100.962996 kWh，也就是该小时平均功率相差 100.962996 kW。
— 对应标准时 (2006-07-20 08:00,09:00]，由 895.133658 变为 996.096653 kW，约 +11.28%。
— 四个 OR 的显热代理变化很小，但这不能代替其他关键区域的验证。

这说明‘五天总量只差约千分之三’不足以回答容量尖峰、库存耗尽和失供判断是否稳定。应直接检查这些工程结论。

同样不能把 +11.28% 叫作既有年度负荷的误差。年度来源是转换修复后的 EnergyPlus 26.2.0 全年运行；本包只有实际年度派生 IDF/SQL 的路径与哈希，没有对应完整原文件和完整上游提取器。有限运行只覆盖 7 月 18–22 日，初始化和此前热历史没有与全年 7 月状态对齐。2006 与 2017 的年份标签本身不是错误证据，两年在相关日期的星期对应一致；需要核对标准时、夏令时、月日、小时端点、日历和历史状态。

应优先恢复最短来源链：真实年度派生输入与输出→逐设备冷服务→标准时小时积分→8760→主模型。特别说明总冷/显冷、区域倍率和负值处理。然后利用已有正常数值差异做有限成对敏感性，不能让 MinPlant=8 冒充真值、不能覆盖原年度数据。

六、温度候选为何应在本阶段停止

V26 对基础结构和加入表面换热的结构各做了有界拟合，历史记录共 16 次拟合均完成，单次实际 nfev 最大 134，未触及 200 上限。两种结构的绝对温度及成对扰动预测均为原八个夏季案例 0/8 通过。

保存结果可复现：本次六条冻结前向轨迹与提交温度最大差约 1.42e−14°C；模型自身能量恒等式残差也很小。这说明实现能重复计算，但简单结构与参考建筑的热响应仍有实质差异。

加入表面换热后的例子，以下均按绝对温度口径：
— OR1 停冷 6 h：事件 RMSE 约 2.448°C，恢复前 6 h RMSE 约 1.935°C，恢复时刻误差 740 min。
— OR3 停冷 6 h：对应约 2.401°C、1.750°C、890 min。
— OR4 停冷 6 h：温度误差相对较小，恢复时刻仍差 70 min。

这些差异不仅是某个极小误差门槛太严格。部分长事件被候选模型判断很快恢复，而参考恢复仍很慢；短事件又可能恢复偏迟。现有结果不支持把统一放宽阈值或直接增大热容量当作已经成立的解决办法。

参考数据支持恢复期墙面/家具等蓄热重新向空气放热；表面对流系数随状态变化也有贡献。候选结构把围护结构简化成一个平均热状态，内部初温、层间传热历史、辐射交换、太阳遮挡和对流算法仍是近似。不能把全部误差归给某一个参数，也不能从这两种候选失败推出所有低阶热模型都不可能成功。

另外，某条 H−C 与 System sensible 的约 11 W 原始核对未过 10 W 门槛，已能用前后含湿量对应的湿空气比热定义解释。保留原失败记录及解释即可，不应再开一轮研究只为把这个数压到 10 W 以下。

工程处理：撤下这两种低阶结构作为独立温度验收器的资格，继续保持 thermal_coupling_default=null；停止本阶段继续拟合、添加温度状态和接入端到端耦合。EnergyPlus 的相关温度序列只可作为给定实际送热输入下的离线建筑响应参考，不能反过来认证尚未闭合的全冷水故障边界。

七、另一项值得优先处理的问题：少开燃机在费用之前

GT2 在 90 min 后恢复硬件可用，但 F/FD 中直到 180 min 都未重新投入。这个现象本身不一定错误；设备健康不意味着必须启动。但当前记录不足以把它解释为‘费用优化认为不重启更便宜’。

源码和实际诊断给出了更准确的解释：
— planner.py 先建立 normal_online_GT_count_after_preparation，最小化命令中的在线燃机台数。
— 在 F/FD 的 90、105、120 min，这一目标位于第 32 层，最优台数为 0，上界锁为 1e−7。
— 第 34 层才执行 operating_cost_and_original_preferences。
— 对整数启停变量来说，进入费用层时已不能再选择增加在线台数。
— 更晚才执行费用近似相同时减少启停变化的偏好；本批另一项 normal_commitment_preference 实际未开启。

这属于继承的运行规则，不是 V26 新增错误。但是‘可靠性优先，然后经济性’不能完整描述它。按层级依次优化时，后面的费用优化只能在前面目标允许的范围内选择；这与 Gurobi 官方多目标说明一致。现项目是显式分层求解并加锁，解释适用于其实际实现，不意味着它必然调用了原生多目标接口。[R3]

F−N 的累计实际费用增加 11.215111 USD2001，其中 90–180 min 故障清除后增加约 5.597343。这个量级说明恢复后的运行组合值得检查，但不能据此推导‘重启一定能省 5.597343’。可能仍有更早的准备、调节和备用目标限制，也有真实启动耗电与耗时。

下一轮先用同一完整的 F 90 min 状态作两条分支：现有次序；仅将在线台数目标移到既有费用目标之后。其他上层目标、价格、设备状态、库存、启动条件保持相同。静态结果有差别，再按真实执行过程推进，核对服务和实际累计费用。若修改默认策略，则必须重新计算受影响的完整工况，不能拿旧正常工况配新故障工况。

‘备用、调节、准备’中也有软目标，不能把所有费用之前的层都叫硬安全。需要逐项交代目标性质及原因。最终目标是让程序实际的取舍与研究声明一致；不是要求 GT2 一定重启，更不是求全时域经济最优。

八、次要问题就地修正，不扩大研究范围

1. cold/diagnostic03/analysis/GLOBAL_PHASES.csv 中四个 *_W 阶段总量字段实际存的是 kWh。积分数学没有错，应修新导出字段或元数据，保留旧证据原样。
2. smoke 的保存费用含约 1.2683e−5 USD 的弃汽微弱偏好；纯实际能源费用另有正确值。四主工况不受影响。在统一费用字段时分列即可。
3. 缺失观测值、无效映射和失败结果应显式保留；不能用零填充、裁负值或跳过验收来制造通过。

九、下一轮的工作顺序和停止条件

工作 A：梳理实际目标层级，完成同状态次序对照；有必要时把纯运行偏好下移，并做真实执行回归。
工作 B：恢复年度冷负荷最短来源链，判明有限正常样本与年度输入是否可直接对齐。
工作 C：在 A 决定的冻结版本上，使用已有 120 h 差值做有限成对冷需求敏感性。优先同一共同区间内的最大小时差窗口，以及一个已有的接近容量/库存约束窗口；没有临界窗口就如实说明。
工作 D：统一费用和单位字段，落实温度/动态冷侧禁用边界，交付一次可重放成果。

冷需求试验保留完整差值时序，包括负差和邻近小时；保持设备容量、初态、非冷输入、事件、调度范围、末端库存要求及信息规则相同。不同策略获得同样的信息条件，不能只改变实际冷需求而保留旧预测，从而混入预测误差。现模型没有的预测器不要新增。

不同等级冷需求之和必须与总需求一致。已有 OR 观测只支持相应 OR 的变化，其他关键区的分配沿用假设须公开；不能任意把约 100 kW 全加到 P0 或全塞 P3。出现负需求或关键代理超过总需求，要登记无法按原定义映射，不静默裁零。

判断直接落在：关键服务失供是否由无变有、容量限制是否触发、储能/燃料是否耗尽、有意义的方案排序是否改变。只有总量差小不能判通过；近于求解误差或既定并列区间的排名应写无法区分。

允许三种终态：有限条件下稳定；对扰动敏感；来源/映射/求解证据不足，暂不能判断。它们都是可以如实完成的研究结果。若敏感，只对改变结论的窗口补证或修正；若稳定，冻结这一阶段范围；若不足，不把条件试算包装成年度模型已校准。

目前不必再增加 MPC、机器学习、强化学习、复杂湿度或洁净度模型，也不必重跑旧 22 案或全年大矩阵。四类事件的已有功能验证可以保留，后续仅围绕新修改和明确工程风险补充。

十、最终要达到什么样的模型

在明确的服务需求来源和适用范围内，模型应能回答：哪台设备何时失去功能；电热冷影响怎样沿实际依赖传播；哪些负荷被优先满足；备用、启动、库存和恢复按什么真实约束执行；不同策略在同样条件下各付出多少能源费用、产生多少失供和条件排放。

输出中的每一度电、每单位热/冷量、每一段服务缺口，都能追溯到来源、设备状态、时间和库存；控制决策只能使用当时可见的信息；软件实际目标顺序与工程表述一致。尚未通过的室温与动态水网接口明确不参加结论。这是本阶段应完成的模型，而不是把每个支线都做成完整建筑仿真器。

来源索引
[E1] 原包 MODEL_REPORT.md、FINAL_ACCEPTANCE.json、MANIFEST.json。
[E2] 本包 evidence/archive_integrity.json、source_scope_check.json、REVIEW_SCOPE.json。
[E3] 本包 evidence/independent_combined_core_audit.json、gt_restart_objective_evidence.json；原包 runs/ 的 ACTUAL_PREFIX 与 PROCESS。
[E4] 本包 evidence/independent_cold_audit.json、cold_independent_phase_integrals.csv、independent_cold_topology_check.json。
[E5] 本包 evidence/cold_normal_numerical_sensitivity_hourly.csv；原包 cold/observational04 与 cold/diagnostic03 原始正常运行。
[E6] 本包 evidence/temperature/ 的重放指标、冻结前向回执和原始温度审阅说明。
[R1–R3] 详见 REFERENCES_AND_PURPOSE.txt。公开文档只支撑一般算法和输出定义；本项目是否通过的判断来自上述实际数据与源码。
