Hospital IES V29：同版本机制验收与模型定版
日期：2026-10-27

【可直接交给 Codex 的任务正文】

接续 V28 已完成的需求边界修正。先读本任务包的 V28_Model_Review_20261027.txt 及 evidence/ 三项独立审查，再核当前仓库。现在目标是把已有研究模型定版：在同一正式需求、设备与信息规则下，把研究涉及的实际接替和故障传播机制验证完整。

本轮仍不写论文、不画论文图、不增加机器学习、MPC、新的温度拟合或容量优化。允许根据确切问题修核心；若核心没有新错误，仅新增必要工况注册、范围标记和验证证据也可以完成，不为版本号强行改模型。

一、必须继承的已完成工作

V28 B 科学生产提交：09f922840b7cfaef209d693ebfdda3492e16e24a。
科学源码SHA：9cb3ea825662324cf7b718ffca7c581066506907859a5739c7d5a3c366fc18f9。
输入SHA：5c6fea468008561acefd81b16d4cd57a8524f7897f861ccb436f1a32adaaeae8。

1. 固定非辅机直接电：D_req=D_ref+显式直接冲击，E_req=D_req+ΣA_req；冷扰动不侵占D_req，故障不缩小原请求，连接/切除子集不释放为额外直接电。
2. 普通30末端热水目标已采用：124440.616805774kWh/年；原交付121338.554484042kWh/年。新的中央热请求、非空气热的风机处理及全热循环泵处理保留。
3. Laundry保留本地燃气，Booster原电已经在直接电基准；上游60℃预热仍明确在当前中央保障范围外，其能源/费用/排放为null，不当0、不当免费热源。
4. 保留V27 after_cost目标顺序、实际启动电、设备延迟/权限、现有硬容量、保护/服务阈值与价格。仍然可靠性/服务优先，再按既定准备规则比较费用，条件排放单列。
5. research_stress_proxy保持false。该旧代理不是实际电过流；不能为了让L2出现跳机而重新打开。
6. 动态冷水、室内温度/湿度/洁净度、全源水环路、源罐连续端点储能不取得新资格；thermal_coupling保持None/null。它们不作为完成本轮的前置条件。
7. 不重做已通过的年度源恢复、D/A/E公共重构、热水目标提取、A0/A1目标消融或全部11条V28对照。

V28独立审查已经确认：六条A、五条B的需求、实际能量和费用账可复算；当前B故障是有效的“GT→HRSG→ABS→EC/电网接替”功能传播。它没有发生二次设备损坏或保护跳闸，不能把已有传播说成空标签，也不能夸大成未发生的跳机。

二、实施授权与工作组织

已授权你在现有研究分支或新隔离工作树内连续完成：
— 核对并复用已有代码/输入/实际证据，迁移必要工况到V28正式需求边界。
— 为新的有限验证编写公开配置、结果字段和简洁复算；修复直接影响任务的真实错误。
— 根据已有注册工况和物理机制自主选择正常对照、窗口、必要尾段及最小追加验证，不逐项请示常规选择。
— 复用原已定义H0/H1/H2等硬件方案，保留参数并明确身份；这不授权任意扩容或寻找“必胜容量”。
— 安排并行只读证据核验和独立审阅；共享物理/请求核心只设一个写入负责人。
— 本地提交、必要依赖修复和失败后的针对性重跑。保存旧输入、结果、失败与用户改动。

不远程推送或合并主分支；不改价格、服务等级、故障幅度或判据来制造成功；不使用未来真实故障、恢复时间或未来实际需求作为控制器输入。

按当前仓库真实状态推进，旧AGENTS中的关闭阶段不应阻止本任务明确授权的工作；同样不能借本任务扩大到未授权的新研究。若外部求解器/许可不可用，说明具体阻塞，完成不受影响的部分，不能伪造实际运行。

三、先列现有证据，再补缺口

建一张简洁机制清单，不新造庞大审计框架。每行说明：机制、当前代码路径、原有工况/结果、源需求与硬件版本、是否在V28实际发生、还需哪条最小验证。

至少包括：
— 固定原请求与直接/辅机一次计量。
— 外网失去/回归及真实切换。
— GT、DG实际启动与启动电供给。
— 余热—吸收制冷—电制冷接替。
— 共用冷却设施/建筑辅机对多个下游服务的功能传播。
— 已安装UPS/蓄冷/柴油预算的实际功率与能量限制。
— 无硬件故障的临床需求增长。
— 故障叠加需求增长。
— 关键与一般服务不足、实际恢复与确认时间。

V28的B_N/D/FD可以作为已有有效证据，不必原样重复。D是急诊四区各25%冲击，不是全院25%；硬件健康须以原生日志核实，不能只看内部parser的L3/L4标签。

原A热循环泵故障用的是A_original_heat，可以作为修复证据。若将它纳入V29采用版的正式机制清单，则补一次V28_adopted回归或说明可复用的严格等值依据；不能把原热结果改名成新热结果。

四、必需补齐一：外网退出和备用接替

优先继承已有four_L1_grid_winter等工况，保留已登记事件时刻、背景和原参数，配同窗正常对照。先明确正式硬件身份：
— H0没有安装UPS/蓄冷；
— 旧four_L1_grid_winter的H1含40kWh、160kW UPS；
— H2含已登记的蓄冷；
迁移时不得从旧场景暗中带入另一配置的库存。

选择哪一套为本轮重点由已有研究范围决定，并在注册中说明。允许复用已有H1/H2验证已建储能模块，也允许H0发生实际中断。不同硬件的结果分别标记，不混成同设备策略优劣。

正常对照先确认故障前的实际设备状态、需求与可用余量。记录外网退出后：
1. 哪些原运行设备仍可供能，哪些受共同依赖限制。
2. 指令何时生成、到达，哪一刻实际启动、何时第一次正出力。
3. GT/DG/锅炉等启动、厂站与建筑辅机的电从哪里来，真实支付多少。
4. UPS、蓄冷或柴油预算是否实际投入，功率上限/效率/库存如何限制接续。
5. 各级直接电、热、冷请求及缺供，电或辅机不足是否继续影响热冷服务。
6. 外网回归、设备恢复可用、实际恢复服务、规则确认恢复分别发生何时。

如果剩余GT足以支撑，DG不启动是合法结果；不要改容量来逼它启动。但如果主线还需要确认DG启动与有限库存，使用一个已有明确的复合压力例补证，例如transfer_l2_long_300，并保持其原有300kWh轴功预算及事件定义。

此类预设先后发生的外生事件应称“复合供给中断/压力例”，不称由第一个事件必然造成的内生第二故障。不自动重跑150/300/600的全矩阵。

库存确实消耗、触及边界或被保存时，分别解释为何如此。资源不足是允许的工程结果。若当前窗口未消耗某库存，就不能报告已验证该库存的耐久性。

五、必需补齐二：共用设施的多路径功能传播

优先复用cold_partial_tower等已建共用冷却设施工况，或者另一个有清楚既有依赖的建筑泵/风机工况。窗口应有实际相关服务；先从正常对照证明目标设施正在承担功能，再按已有规则施加一个初始事件。

逐项核查实际路径：
共用设施可用率 → EC/ABS或相关设备能力 → 实际冷/热源出力 → 建筑风机/水泵约束 → P0–P3服务。

至少区分四类量：
— 物理设备损坏/外生可用率；
— 因缺少上游资源而功能受限；
— 依据既有规则发生的联锁/保护退出；
— 另一个预设外生事件。

功能传播本身是有效研究对象，不要求第二台设备损坏。当前GT2故障已经提供跨能流传播证据；这次共用设施例用于补重要路径覆盖。

禁止为制造传播改变物理依赖、保护阈值或启用旧未满足请求压力代理。没有保护事件就如实报告没有，不强行开启research_stress_proxy。

目标设施恢复后继续保留足以观察实际恢复的尾段。设施可用率恢复不等于下游设备已完成重启，也不等于全部末端已供足；分别记录。如果仍有未恢复服务，说明限于什么状态/资源，而非自动把尾部补为恢复。

六、L3/L4与同版本回归的最小安排

1. 采用V28 B_N/D/FD已有合法结果，清楚列出需求版本、真实无故障D、活跃GT2的FD，不为增加运行数量原样重跑。
2. 如果新的公共故障验证中修改了会影响D/FD的共享核心，就只重跑受影响的匹配组，并绑定新版本；未改核心则保留已有效证据。
3. 若研究还需更有代表性的需求变化，可以继承已有four_L3_ward_spring等一个场景。不得把局部冲击说成全院冲击，不做强度×季节×所有策略的机械排列。
4. 旧four_L4_boiler_ER_autumn的目标锅炉活跃性曾有限制。当前活跃GT2的FD已有有效证据，不必为了旧名称强行重演闲置设备故障。
5. 如需证明新传播故障与需求的交互，最多补一个同窗需求/组合匹配对，保持事件幅度和硬件一致。先说明它能解决哪个未覆盖的问题，再运行。
6. C/M的全局优劣不是本轮目标。若公开支持M的采用版路线尚缺必要运行检查，可补一个代表性正常或故障回归；不要扩成所有策略与所有场景的对比。

典型新增实际轨迹约6–10条即可，已有证据充分时可以更少。只有明确失败、未覆盖的机制或实际代码修复才追加。它不是凑足指标，也不是发现真实问题后禁止完成的硬上限。新增前记录目的，避免连续选情景直至得到预期胜负。

七、源质量和服务范围要落实到结果

源冷未满足的25个小时已存在于：
thermal_source/cooling_unmet_localization01/NATIVE_UNMET_SERVICE_PATH_HOURS.csv。
将其整理为小型质量记录，保留原zone-hour行、55区筛查来源及单位。研究窗口自动与其求交，在结果中标明是否重合、相关区域、当前使用的是交付代理还是经另行证明的完整目标需求。

25小时不是全院故障25小时；9.5zone·h不是全院停冷9.5小时。V28当前主窗口无重合，这一点可以复用。

不要默认删除这25小时、改冷量、乘经验系数，或把“没有记录到设定点未满足”说成水力/湿度/洁净度全部合格。

若本轮选定窗口重合：先明确该数据是否只作为固定交付代理的工程试验。若要据其证明完整需求保供或容量充足，且受限源足以影响该结论，才做针对该区/时段的定点诊断。优先读取已有原生记录；本轮不默认新跑全年EP。

结果中的能耗/服务边界保持：
— 中央IES实际供能、费用和条件排放；
— 本地Laundry源参考；
— 已在直接电中计入的Booster电；
— 预热上游来源未知且未纳入当前中央保障的范围。
未知值保持null，不在汇总时默认0，也不把来源年台账当故障场景实际供能相加。完成这个范围声明即可，不强制建立本地罐温和高温热水故障模型。

八、具体物理与信息验收

所有被正式采用的工况须能从实际分段记录核对：
1. 原请求、连接子集、实际供给、缺供彼此分开；D/A/E闭合，热水目标不误依赖空气风机；原风机组件故障份额正确。
2. 供电、蒸汽/热、冷量按现有物理公式闭合，站内转换电、启动电、分配泵和储能支路各计一次。
3. 设备未就绪时不提前出力，实际出力遵守既有启动/爬坡/最小启停/联锁约束；计划的准备能力不当作已交付能力。
4. 电网退出时不能继续实际购电；恢复阶段按既有切换规则供电；不可用设备不支付虚假的供能贡献。
5. 柴油轴功预算、电输出及转换效率不混用；UPS/蓄冷的功率、充放电、损失和初末库存可复算，不负库存、不重复供能。
6. 关键服务与一般服务缺口真实记录；没有中断时恢复为不适用；保留原始小额ENS和原工程判定，不修改阈值制造通过。
7. 指令、观察、排队权限与历史不超过当时合法信息范围；控制器不读取未来实际故障或恢复真值。
8. 对照匹配真实物理初态、合法历史、队列、需求、硬件和运行规则。求解耗时不必逐字节一致，但不能以过滤耗时为名忽略真实物理/命令差异。
9. 费用来自真实燃气、购电及其他已定义项，原优化微弱偏好不冒充真实费用；条件排放因子和系统范围一致。
10. 资源不足、余量不足和算法/实现错误分开。可行的最优运行仍可能供不满，不能通过改需求、提前修复或扩容把物理不足抹掉。

已通过的局部模块不做无目标重复测试。发生真实错误时先保存可复现输入/输出，再修直接相关代码、重新冻结并重跑受影响工况；旧结果不覆盖。最后按仓库要求完成一次默认测试和干净公开入口，独立人员只读复算关键账。

九、完成标准与停止条件

符合以下条件，就允许将当前研究范围内模型定版：
— V28 D/A/E和普通热水目标修正保持有效。
— L1/L2/L3/L4采用实际事件和功能后果分类；内部旧parser标签不冒充研究分类。
— 新版需求下已验证有意义的外网接替与共用设施功能传播；被声称有效的备用/库存机制确实发生过或已有可复用的同版本证据。
— 原请求、实际服务、能量、启动、库存、费用及合法信息路径没有实质错误。
— 源质量与本地高温服务范围清楚；未取得的温度/水力/实院资格不被附加到结论上。
— 最终报告逐条说明已验证机制、仍不支持的主张和真实未供能结果，不要求所有工况都零缺供。

完成后不要因为源SQL标志未解、源罐Cp离散差、全部warning未消失或某个不影响研究的字段名称而自动开启下一轮物理扩建。后续新增模型应由明确的新研究问题触发。

十、单一压缩包交付

建议 HOSPITAL_IES_V29_REVIEW_under100MB.zip，严格小于100,000,000字节。

包含：采用的完整源码与必要输入、公开运行说明、工程模型说明和边界、简洁机制覆盖表、实际新增工况及被复用结果的来源身份、原生轨迹和最小复算、真实失败/未执行清单、默认测试/公开入口记录、载荷大小/SHA清单及独立解压验证。

新配置应明确demand_version=V28_adopted并绑定正式热输入；不得让默认值悄悄退回A_original_heat。若核心未变，明确说“复用V28核心”，不假称实现了新控制算法。

采用无损压缩即可；不抽样删关键失败或降精度，不继续发展打包/监控系统。大SQL等已由现有最小原生记录替代的文件无需重复塞包。应能在干净目录只读复算本轮主要结论。

最终简明回答：当前模型可以研究什么；哪些机制本轮被真正验证；哪些工况保不住服务、原因是什么；是否还存在必须修的物理/实现错误；若没有，则明确建议模型定版。

【任务正文结束】
